Реальные кейсы
Насос неправильно смонтирован
Невозвратные клапана развёрнуты 
Check valve prevents reverse flow(а чем это вообще чревато?)
Не докрутили болты/гайки на вентилях 
Слабая опресовка труб (при продувке воздухом) 
Неправильно подобраны прокладки (резина/клингерит и т.д)
Сварные швы
Диаметр невозвратно клапана меньше чем труба/фланец - подобран не по размеру.
Не соответствие/расхождение со схемой (чего то может не хватать…)
Потоки на холодильнике ! !!
Диаметр труб? Схема/реальность - как это влияет на сопротивление си мы?
Материал труб(оцинковка на забориную воду). 
Обозначения на схема и в действительности: размер сетки фильтра, электромагнитные клапана.
Неправильное вращение электродвигателя.
При продувке воздухом не продувать центробежный насос.
При заполнении системы жидкостью, 
нюансы с воздушными пробками(air pocket). И где заполнять нужно? 
Гайки нержавейки к стали.
Гидроудар из-за тарелки на non-return valve.
Положение клапанов открыто/закрыто, может быть неудобно.
Направление и положение Flow Sensor.
Термостаты - подбор температуры, направление потоков

В двигатель не поступает топливо после прокач  ручным насосом из day Tank - забыли снять пробку на клапане.

На теплообменнике забывали тоже пробки.

Парка/Клапана/ шаровые незамерзайки.

папка инструменты подручные)

Холодильники - Патрик котзаогланиан 

Электрика - Иван Акулов 

Дуплекс фильтр датчик развёрнут( не читаемо)

Воздушные системы

Geka

Обходы по безопасности Sicherheit rund 

Теплообменник параллельно/прследовательно 

Перелив масло в компрессоре выше нормы чем чреват?

Симулятор балансировки системы по температуре 

Важная информация давление на конвертере 3 бара max

Маркировка резиновых компенсаторов 

Как узнать с каким давлением опрессрвывать воздухом конкретную систему у GPT. Есть какой-то стандарт?

OV-DMC 3 Messsystem
